// generated by /usr/local/opt/gridlabd/4.3.17-250804-develop-darwin_23-x86_64/share/gridlabd/py2glm.py -i case118.py -o case118.glm -t pypower
module pypower
{
    version 2;
    baseMVA 100.0;
}

//
// bus
//
object pypower.bus 
{
    name "pp_bus_1";
    bus_i 1;
    type 2;
    Pd 51 MW;
    Qd 27 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.955 pu.kV;
    Va 10.67 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_2";
    bus_i 2;
    type 1;
    Pd 20 MW;
    Qd 9 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.971 pu.kV;
    Va 11.22 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_3";
    bus_i 3;
    type 1;
    Pd 39 MW;
    Qd 10 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.968 pu.kV;
    Va 11.56 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_4";
    bus_i 4;
    type 2;
    Pd 39 MW;
    Qd 12 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.998 pu.kV;
    Va 15.28 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_5";
    bus_i 5;
    type 1;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs -40 MVAr;
    area 1;
    Vm 1.002 pu.kV;
    Va 15.73 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_6";
    bus_i 6;
    type 2;
    Pd 52 MW;
    Qd 22 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.99 pu.kV;
    Va 13 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_7";
    bus_i 7;
    type 1;
    Pd 19 MW;
    Qd 2 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.989 pu.kV;
    Va 12.56 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_8";
    bus_i 8;
    type 2;
    Pd 28 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.015 pu.kV;
    Va 20.77 deg;
    baseKV 345 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_9";
    bus_i 9;
    type 1;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.043 pu.kV;
    Va 28.02 deg;
    baseKV 345 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_10";
    bus_i 10;
    type 2;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.05 pu.kV;
    Va 35.61 deg;
    baseKV 345 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_11";
    bus_i 11;
    type 1;
    Pd 70 MW;
    Qd 23 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.985 pu.kV;
    Va 12.72 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_12";
    bus_i 12;
    type 2;
    Pd 47 MW;
    Qd 10 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.99 pu.kV;
    Va 12.2 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_13";
    bus_i 13;
    type 1;
    Pd 34 MW;
    Qd 16 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.968 pu.kV;
    Va 11.35 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_14";
    bus_i 14;
    type 1;
    Pd 14 MW;
    Qd 1 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.984 pu.kV;
    Va 11.5 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_15";
    bus_i 15;
    type 2;
    Pd 90 MW;
    Qd 30 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.97 pu.kV;
    Va 11.23 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_16";
    bus_i 16;
    type 1;
    Pd 25 MW;
    Qd 10 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.984 pu.kV;
    Va 11.91 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_17";
    bus_i 17;
    type 1;
    Pd 11 MW;
    Qd 3 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.995 pu.kV;
    Va 13.74 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_18";
    bus_i 18;
    type 2;
    Pd 60 MW;
    Qd 34 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.973 pu.kV;
    Va 11.53 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_19";
    bus_i 19;
    type 2;
    Pd 45 MW;
    Qd 25 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.963 pu.kV;
    Va 11.05 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_20";
    bus_i 20;
    type 1;
    Pd 18 MW;
    Qd 3 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.958 pu.kV;
    Va 11.93 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_21";
    bus_i 21;
    type 1;
    Pd 14 MW;
    Qd 8 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.959 pu.kV;
    Va 13.52 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_22";
    bus_i 22;
    type 1;
    Pd 10 MW;
    Qd 5 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.97 pu.kV;
    Va 16.08 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_23";
    bus_i 23;
    type 1;
    Pd 7 MW;
    Qd 3 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1 pu.kV;
    Va 21 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_24";
    bus_i 24;
    type 2;
    Pd 13 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.992 pu.kV;
    Va 20.89 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_25";
    bus_i 25;
    type 2;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.05 pu.kV;
    Va 27.93 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_26";
    bus_i 26;
    type 2;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.015 pu.kV;
    Va 29.71 deg;
    baseKV 345 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_27";
    bus_i 27;
    type 2;
    Pd 71 MW;
    Qd 13 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.968 pu.kV;
    Va 15.35 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_28";
    bus_i 28;
    type 1;
    Pd 17 MW;
    Qd 7 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.962 pu.kV;
    Va 13.62 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_29";
    bus_i 29;
    type 1;
    Pd 24 MW;
    Qd 4 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.963 pu.kV;
    Va 12.63 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_30";
    bus_i 30;
    type 1;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.968 pu.kV;
    Va 18.79 deg;
    baseKV 345 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_31";
    bus_i 31;
    type 2;
    Pd 43 MW;
    Qd 27 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.967 pu.kV;
    Va 12.75 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_32";
    bus_i 32;
    type 2;
    Pd 59 MW;
    Qd 23 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.964 pu.kV;
    Va 14.8 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_33";
    bus_i 33;
    type 1;
    Pd 23 MW;
    Qd 9 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.972 pu.kV;
    Va 10.63 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_34";
    bus_i 34;
    type 2;
    Pd 59 MW;
    Qd 26 MVAr;
    Gs 0 MW;
    Bs 14 MVAr;
    area 1;
    Vm 0.986 pu.kV;
    Va 11.3 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_35";
    bus_i 35;
    type 1;
    Pd 33 MW;
    Qd 9 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.981 pu.kV;
    Va 10.87 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_36";
    bus_i 36;
    type 2;
    Pd 31 MW;
    Qd 17 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.98 pu.kV;
    Va 10.87 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_37";
    bus_i 37;
    type 1;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs -25 MVAr;
    area 1;
    Vm 0.992 pu.kV;
    Va 11.77 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_38";
    bus_i 38;
    type 1;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.962 pu.kV;
    Va 16.91 deg;
    baseKV 345 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_39";
    bus_i 39;
    type 1;
    Pd 27 MW;
    Qd 11 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.97 pu.kV;
    Va 8.41 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_40";
    bus_i 40;
    type 2;
    Pd 66 MW;
    Qd 23 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.97 pu.kV;
    Va 7.35 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_41";
    bus_i 41;
    type 1;
    Pd 37 MW;
    Qd 10 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.967 pu.kV;
    Va 6.92 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_42";
    bus_i 42;
    type 2;
    Pd 96 MW;
    Qd 23 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.985 pu.kV;
    Va 8.53 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_43";
    bus_i 43;
    type 1;
    Pd 18 MW;
    Qd 7 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.978 pu.kV;
    Va 11.28 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_44";
    bus_i 44;
    type 1;
    Pd 16 MW;
    Qd 8 MVAr;
    Gs 0 MW;
    Bs 10 MVAr;
    area 1;
    Vm 0.985 pu.kV;
    Va 13.82 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_45";
    bus_i 45;
    type 1;
    Pd 53 MW;
    Qd 22 MVAr;
    Gs 0 MW;
    Bs 10 MVAr;
    area 1;
    Vm 0.987 pu.kV;
    Va 15.67 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_46";
    bus_i 46;
    type 2;
    Pd 28 MW;
    Qd 10 MVAr;
    Gs 0 MW;
    Bs 10 MVAr;
    area 1;
    Vm 1.005 pu.kV;
    Va 18.49 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_47";
    bus_i 47;
    type 1;
    Pd 34 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.017 pu.kV;
    Va 20.73 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_48";
    bus_i 48;
    type 1;
    Pd 20 MW;
    Qd 11 MVAr;
    Gs 0 MW;
    Bs 15 MVAr;
    area 1;
    Vm 1.021 pu.kV;
    Va 19.93 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_49";
    bus_i 49;
    type 2;
    Pd 87 MW;
    Qd 30 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.025 pu.kV;
    Va 20.94 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_50";
    bus_i 50;
    type 1;
    Pd 17 MW;
    Qd 4 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.001 pu.kV;
    Va 18.9 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_51";
    bus_i 51;
    type 1;
    Pd 17 MW;
    Qd 8 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.967 pu.kV;
    Va 16.28 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_52";
    bus_i 52;
    type 1;
    Pd 18 MW;
    Qd 5 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.957 pu.kV;
    Va 15.32 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_53";
    bus_i 53;
    type 1;
    Pd 23 MW;
    Qd 11 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.946 pu.kV;
    Va 14.35 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_54";
    bus_i 54;
    type 2;
    Pd 113 MW;
    Qd 32 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.955 pu.kV;
    Va 15.26 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_55";
    bus_i 55;
    type 2;
    Pd 63 MW;
    Qd 22 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.952 pu.kV;
    Va 14.97 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_56";
    bus_i 56;
    type 2;
    Pd 84 MW;
    Qd 18 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.954 pu.kV;
    Va 15.16 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_57";
    bus_i 57;
    type 1;
    Pd 12 MW;
    Qd 3 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.971 pu.kV;
    Va 16.36 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_58";
    bus_i 58;
    type 1;
    Pd 12 MW;
    Qd 3 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.959 pu.kV;
    Va 15.51 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_59";
    bus_i 59;
    type 2;
    Pd 277 MW;
    Qd 113 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.985 pu.kV;
    Va 19.37 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_60";
    bus_i 60;
    type 1;
    Pd 78 MW;
    Qd 3 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.993 pu.kV;
    Va 23.15 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_61";
    bus_i 61;
    type 2;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.995 pu.kV;
    Va 24.04 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_62";
    bus_i 62;
    type 2;
    Pd 77 MW;
    Qd 14 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.998 pu.kV;
    Va 23.43 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_63";
    bus_i 63;
    type 1;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.969 pu.kV;
    Va 22.75 deg;
    baseKV 345 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_64";
    bus_i 64;
    type 1;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.984 pu.kV;
    Va 24.52 deg;
    baseKV 345 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_65";
    bus_i 65;
    type 2;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.005 pu.kV;
    Va 27.65 deg;
    baseKV 345 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_66";
    bus_i 66;
    type 2;
    Pd 39 MW;
    Qd 18 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.05 pu.kV;
    Va 27.48 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_67";
    bus_i 67;
    type 1;
    Pd 28 MW;
    Qd 7 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.02 pu.kV;
    Va 24.84 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_68";
    bus_i 68;
    type 1;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.003 pu.kV;
    Va 27.55 deg;
    baseKV 345 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_69";
    bus_i 69;
    type 3;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.035 pu.kV;
    Va 30 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_70";
    bus_i 70;
    type 2;
    Pd 66 MW;
    Qd 20 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.984 pu.kV;
    Va 22.58 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_71";
    bus_i 71;
    type 1;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.987 pu.kV;
    Va 22.15 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_72";
    bus_i 72;
    type 2;
    Pd 12 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.98 pu.kV;
    Va 20.98 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_73";
    bus_i 73;
    type 2;
    Pd 6 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.991 pu.kV;
    Va 21.94 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_74";
    bus_i 74;
    type 2;
    Pd 68 MW;
    Qd 27 MVAr;
    Gs 0 MW;
    Bs 12 MVAr;
    area 1;
    Vm 0.958 pu.kV;
    Va 21.64 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_75";
    bus_i 75;
    type 1;
    Pd 47 MW;
    Qd 11 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.967 pu.kV;
    Va 22.91 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_76";
    bus_i 76;
    type 2;
    Pd 68 MW;
    Qd 36 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.943 pu.kV;
    Va 21.77 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_77";
    bus_i 77;
    type 2;
    Pd 61 MW;
    Qd 28 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.006 pu.kV;
    Va 26.72 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_78";
    bus_i 78;
    type 1;
    Pd 71 MW;
    Qd 26 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.003 pu.kV;
    Va 26.42 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_79";
    bus_i 79;
    type 1;
    Pd 39 MW;
    Qd 32 MVAr;
    Gs 0 MW;
    Bs 20 MVAr;
    area 1;
    Vm 1.009 pu.kV;
    Va 26.72 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_80";
    bus_i 80;
    type 2;
    Pd 130 MW;
    Qd 26 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.04 pu.kV;
    Va 28.96 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_81";
    bus_i 81;
    type 1;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.997 pu.kV;
    Va 28.1 deg;
    baseKV 345 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_82";
    bus_i 82;
    type 1;
    Pd 54 MW;
    Qd 27 MVAr;
    Gs 0 MW;
    Bs 20 MVAr;
    area 1;
    Vm 0.989 pu.kV;
    Va 27.24 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_83";
    bus_i 83;
    type 1;
    Pd 20 MW;
    Qd 10 MVAr;
    Gs 0 MW;
    Bs 10 MVAr;
    area 1;
    Vm 0.985 pu.kV;
    Va 28.42 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_84";
    bus_i 84;
    type 1;
    Pd 11 MW;
    Qd 7 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.98 pu.kV;
    Va 30.95 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_85";
    bus_i 85;
    type 2;
    Pd 24 MW;
    Qd 15 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.985 pu.kV;
    Va 32.51 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_86";
    bus_i 86;
    type 1;
    Pd 21 MW;
    Qd 10 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.987 pu.kV;
    Va 31.14 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_87";
    bus_i 87;
    type 2;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.015 pu.kV;
    Va 31.4 deg;
    baseKV 161 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_88";
    bus_i 88;
    type 1;
    Pd 48 MW;
    Qd 10 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.987 pu.kV;
    Va 35.64 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_89";
    bus_i 89;
    type 2;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.005 pu.kV;
    Va 39.69 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_90";
    bus_i 90;
    type 2;
    Pd 163 MW;
    Qd 42 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.985 pu.kV;
    Va 33.29 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_91";
    bus_i 91;
    type 2;
    Pd 10 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.98 pu.kV;
    Va 33.31 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_92";
    bus_i 92;
    type 2;
    Pd 65 MW;
    Qd 10 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.993 pu.kV;
    Va 33.8 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_93";
    bus_i 93;
    type 1;
    Pd 12 MW;
    Qd 7 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.987 pu.kV;
    Va 30.79 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_94";
    bus_i 94;
    type 1;
    Pd 30 MW;
    Qd 16 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.991 pu.kV;
    Va 28.64 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_95";
    bus_i 95;
    type 1;
    Pd 42 MW;
    Qd 31 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.981 pu.kV;
    Va 27.67 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_96";
    bus_i 96;
    type 1;
    Pd 38 MW;
    Qd 15 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.993 pu.kV;
    Va 27.51 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_97";
    bus_i 97;
    type 1;
    Pd 15 MW;
    Qd 9 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.011 pu.kV;
    Va 27.88 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_98";
    bus_i 98;
    type 1;
    Pd 34 MW;
    Qd 8 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.024 pu.kV;
    Va 27.4 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_99";
    bus_i 99;
    type 2;
    Pd 42 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.01 pu.kV;
    Va 27.04 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_100";
    bus_i 100;
    type 2;
    Pd 37 MW;
    Qd 18 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.017 pu.kV;
    Va 28.03 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_101";
    bus_i 101;
    type 1;
    Pd 22 MW;
    Qd 15 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.993 pu.kV;
    Va 29.61 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_102";
    bus_i 102;
    type 1;
    Pd 5 MW;
    Qd 3 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.991 pu.kV;
    Va 32.3 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_103";
    bus_i 103;
    type 2;
    Pd 23 MW;
    Qd 16 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.001 pu.kV;
    Va 24.44 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_104";
    bus_i 104;
    type 2;
    Pd 38 MW;
    Qd 25 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.971 pu.kV;
    Va 21.69 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_105";
    bus_i 105;
    type 2;
    Pd 31 MW;
    Qd 26 MVAr;
    Gs 0 MW;
    Bs 20 MVAr;
    area 1;
    Vm 0.965 pu.kV;
    Va 20.57 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_106";
    bus_i 106;
    type 1;
    Pd 43 MW;
    Qd 16 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.962 pu.kV;
    Va 20.32 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_107";
    bus_i 107;
    type 2;
    Pd 50 MW;
    Qd 12 MVAr;
    Gs 0 MW;
    Bs 6 MVAr;
    area 1;
    Vm 0.952 pu.kV;
    Va 17.53 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_108";
    bus_i 108;
    type 1;
    Pd 2 MW;
    Qd 1 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.967 pu.kV;
    Va 19.38 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_109";
    bus_i 109;
    type 1;
    Pd 8 MW;
    Qd 3 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.967 pu.kV;
    Va 18.93 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_110";
    bus_i 110;
    type 2;
    Pd 39 MW;
    Qd 30 MVAr;
    Gs 0 MW;
    Bs 6 MVAr;
    area 1;
    Vm 0.973 pu.kV;
    Va 18.09 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_111";
    bus_i 111;
    type 2;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.98 pu.kV;
    Va 19.74 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_112";
    bus_i 112;
    type 2;
    Pd 68 MW;
    Qd 13 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.975 pu.kV;
    Va 14.99 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_113";
    bus_i 113;
    type 2;
    Pd 6 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.993 pu.kV;
    Va 13.74 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_114";
    bus_i 114;
    type 1;
    Pd 8 MW;
    Qd 3 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.96 pu.kV;
    Va 14.46 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_115";
    bus_i 115;
    type 1;
    Pd 22 MW;
    Qd 7 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.96 pu.kV;
    Va 14.46 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_116";
    bus_i 116;
    type 2;
    Pd 184 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.005 pu.kV;
    Va 27.12 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_117";
    bus_i 117;
    type 1;
    Pd 20 MW;
    Qd 8 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.974 pu.kV;
    Va 10.67 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus 
{
    name "pp_bus_118";
    bus_i 118;
    type 1;
    Pd 33 MW;
    Qd 15 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.949 pu.kV;
    Va 21.92 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}

//
// gen
//
object pypower.gen 
{
    name "pp_gen_1";
    bus 1;
    parent "pp_bus_1";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 15 MVAr;
    Qmin -5 MVAr;
    Vg 0.955 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_2";
    bus 4;
    parent "pp_bus_4";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 300 MVAr;
    Qmin -300 MVAr;
    Vg 0.998 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_3";
    bus 6;
    parent "pp_bus_6";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 50 MVAr;
    Qmin -13 MVAr;
    Vg 0.99 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_4";
    bus 8;
    parent "pp_bus_8";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 300 MVAr;
    Qmin -300 MVAr;
    Vg 1.015 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_5";
    bus 10;
    parent "pp_bus_10";
    Pg 450 MW;
    Qg 0 MVAr;
    Qmax 200 MVAr;
    Qmin -147 MVAr;
    Vg 1.05 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 550 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_6";
    bus 12;
    parent "pp_bus_12";
    Pg 85 MW;
    Qg 0 MVAr;
    Qmax 120 MVAr;
    Qmin -35 MVAr;
    Vg 0.99 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 185 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_7";
    bus 15;
    parent "pp_bus_15";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 30 MVAr;
    Qmin -10 MVAr;
    Vg 0.97 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_8";
    bus 18;
    parent "pp_bus_18";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 50 MVAr;
    Qmin -16 MVAr;
    Vg 0.973 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_9";
    bus 19;
    parent "pp_bus_19";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 24 MVAr;
    Qmin -8 MVAr;
    Vg 0.962 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_10";
    bus 24;
    parent "pp_bus_24";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 300 MVAr;
    Qmin -300 MVAr;
    Vg 0.992 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_11";
    bus 25;
    parent "pp_bus_25";
    Pg 220 MW;
    Qg 0 MVAr;
    Qmax 140 MVAr;
    Qmin -47 MVAr;
    Vg 1.05 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 320 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_12";
    bus 26;
    parent "pp_bus_26";
    Pg 314 MW;
    Qg 0 MVAr;
    Qmax 1000 MVAr;
    Qmin -1000 MVAr;
    Vg 1.015 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 414 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_13";
    bus 27;
    parent "pp_bus_27";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 300 MVAr;
    Qmin -300 MVAr;
    Vg 0.968 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_14";
    bus 31;
    parent "pp_bus_31";
    Pg 7 MW;
    Qg 0 MVAr;
    Qmax 300 MVAr;
    Qmin -300 MVAr;
    Vg 0.967 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 107 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_15";
    bus 32;
    parent "pp_bus_32";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 42 MVAr;
    Qmin -14 MVAr;
    Vg 0.963 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_16";
    bus 34;
    parent "pp_bus_34";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 24 MVAr;
    Qmin -8 MVAr;
    Vg 0.984 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_17";
    bus 36;
    parent "pp_bus_36";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 24 MVAr;
    Qmin -8 MVAr;
    Vg 0.98 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_18";
    bus 40;
    parent "pp_bus_40";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 300 MVAr;
    Qmin -300 MVAr;
    Vg 0.97 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_19";
    bus 42;
    parent "pp_bus_42";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 300 MVAr;
    Qmin -300 MVAr;
    Vg 0.985 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_20";
    bus 46;
    parent "pp_bus_46";
    Pg 19 MW;
    Qg 0 MVAr;
    Qmax 100 MVAr;
    Qmin -100 MVAr;
    Vg 1.005 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 119 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_21";
    bus 49;
    parent "pp_bus_49";
    Pg 204 MW;
    Qg 0 MVAr;
    Qmax 210 MVAr;
    Qmin -85 MVAr;
    Vg 1.025 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 304 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_22";
    bus 54;
    parent "pp_bus_54";
    Pg 48 MW;
    Qg 0 MVAr;
    Qmax 300 MVAr;
    Qmin -300 MVAr;
    Vg 0.955 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 148 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_23";
    bus 55;
    parent "pp_bus_55";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 23 MVAr;
    Qmin -8 MVAr;
    Vg 0.952 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_24";
    bus 56;
    parent "pp_bus_56";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 15 MVAr;
    Qmin -8 MVAr;
    Vg 0.954 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_25";
    bus 59;
    parent "pp_bus_59";
    Pg 155 MW;
    Qg 0 MVAr;
    Qmax 180 MVAr;
    Qmin -60 MVAr;
    Vg 0.985 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 255 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_26";
    bus 61;
    parent "pp_bus_61";
    Pg 160 MW;
    Qg 0 MVAr;
    Qmax 300 MVAr;
    Qmin -100 MVAr;
    Vg 0.995 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 260 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_27";
    bus 62;
    parent "pp_bus_62";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 20 MVAr;
    Qmin -20 MVAr;
    Vg 0.998 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_28";
    bus 65;
    parent "pp_bus_65";
    Pg 391 MW;
    Qg 0 MVAr;
    Qmax 200 MVAr;
    Qmin -67 MVAr;
    Vg 1.005 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 491 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_29";
    bus 66;
    parent "pp_bus_66";
    Pg 392 MW;
    Qg 0 MVAr;
    Qmax 200 MVAr;
    Qmin -67 MVAr;
    Vg 1.05 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 492 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_30";
    bus 69;
    parent "pp_bus_69";
    Pg 516.4 MW;
    Qg 0 MVAr;
    Qmax 300 MVAr;
    Qmin -300 MVAr;
    Vg 1.035 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 805.2 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_31";
    bus 70;
    parent "pp_bus_70";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 32 MVAr;
    Qmin -10 MVAr;
    Vg 0.984 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_32";
    bus 72;
    parent "pp_bus_72";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 100 MVAr;
    Qmin -100 MVAr;
    Vg 0.98 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_33";
    bus 73;
    parent "pp_bus_73";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 100 MVAr;
    Qmin -100 MVAr;
    Vg 0.991 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_34";
    bus 74;
    parent "pp_bus_74";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 9 MVAr;
    Qmin -6 MVAr;
    Vg 0.958 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_35";
    bus 76;
    parent "pp_bus_76";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 23 MVAr;
    Qmin -8 MVAr;
    Vg 0.943 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_36";
    bus 77;
    parent "pp_bus_77";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 70 MVAr;
    Qmin -20 MVAr;
    Vg 1.006 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_37";
    bus 80;
    parent "pp_bus_80";
    Pg 477 MW;
    Qg 0 MVAr;
    Qmax 280 MVAr;
    Qmin -165 MVAr;
    Vg 1.04 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 577 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_38";
    bus 85;
    parent "pp_bus_85";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 23 MVAr;
    Qmin -8 MVAr;
    Vg 0.985 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_39";
    bus 87;
    parent "pp_bus_87";
    Pg 4 MW;
    Qg 0 MVAr;
    Qmax 1000 MVAr;
    Qmin -100 MVAr;
    Vg 1.015 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 104 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_40";
    bus 89;
    parent "pp_bus_89";
    Pg 607 MW;
    Qg 0 MVAr;
    Qmax 300 MVAr;
    Qmin -210 MVAr;
    Vg 1.005 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 707 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_41";
    bus 90;
    parent "pp_bus_90";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 300 MVAr;
    Qmin -300 MVAr;
    Vg 0.985 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_42";
    bus 91;
    parent "pp_bus_91";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 100 MVAr;
    Qmin -100 MVAr;
    Vg 0.98 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_43";
    bus 92;
    parent "pp_bus_92";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 9 MVAr;
    Qmin -3 MVAr;
    Vg 0.99 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_44";
    bus 99;
    parent "pp_bus_99";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 100 MVAr;
    Qmin -100 MVAr;
    Vg 1.01 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_45";
    bus 100;
    parent "pp_bus_100";
    Pg 252 MW;
    Qg 0 MVAr;
    Qmax 155 MVAr;
    Qmin -50 MVAr;
    Vg 1.017 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 352 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_46";
    bus 103;
    parent "pp_bus_103";
    Pg 40 MW;
    Qg 0 MVAr;
    Qmax 40 MVAr;
    Qmin -15 MVAr;
    Vg 1.01 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 140 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_47";
    bus 104;
    parent "pp_bus_104";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 23 MVAr;
    Qmin -8 MVAr;
    Vg 0.971 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_48";
    bus 105;
    parent "pp_bus_105";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 23 MVAr;
    Qmin -8 MVAr;
    Vg 0.965 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_49";
    bus 107;
    parent "pp_bus_107";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 200 MVAr;
    Qmin -200 MVAr;
    Vg 0.952 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_50";
    bus 110;
    parent "pp_bus_110";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 23 MVAr;
    Qmin -8 MVAr;
    Vg 0.973 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_51";
    bus 111;
    parent "pp_bus_111";
    Pg 36 MW;
    Qg 0 MVAr;
    Qmax 1000 MVAr;
    Qmin -100 MVAr;
    Vg 0.98 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 136 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_52";
    bus 112;
    parent "pp_bus_112";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 1000 MVAr;
    Qmin -100 MVAr;
    Vg 0.975 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_53";
    bus 113;
    parent "pp_bus_113";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 200 MVAr;
    Qmin -100 MVAr;
    Vg 0.993 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen 
{
    name "pp_gen_54";
    bus 116;
    parent "pp_bus_116";
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 1000 MVAr;
    Qmin -1000 MVAr;
    Vg 1.005 pu.kV;
    mBase 100 MVA;
    status 1;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}

//
// branch
//
object pypower.branch 
{
    name "pp_branch_1";
    fbus 1;
    from "pp_bus_1";
    tbus 2;
    to "pp_bus_2";
    r 0.0303 pu.Ohm;
    x 0.0999 pu.Ohm;
    b 0.0254 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_2";
    fbus 1;
    from "pp_bus_1";
    tbus 3;
    to "pp_bus_3";
    r 0.0129 pu.Ohm;
    x 0.0424 pu.Ohm;
    b 0.01082 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_3";
    fbus 4;
    from "pp_bus_4";
    tbus 5;
    to "pp_bus_5";
    r 0.00176 pu.Ohm;
    x 0.00798 pu.Ohm;
    b 0.0021 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_4";
    fbus 3;
    from "pp_bus_3";
    tbus 5;
    to "pp_bus_5";
    r 0.0241 pu.Ohm;
    x 0.108 pu.Ohm;
    b 0.0284 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_5";
    fbus 5;
    from "pp_bus_5";
    tbus 6;
    to "pp_bus_6";
    r 0.0119 pu.Ohm;
    x 0.054 pu.Ohm;
    b 0.01426 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_6";
    fbus 6;
    from "pp_bus_6";
    tbus 7;
    to "pp_bus_7";
    r 0.00459 pu.Ohm;
    x 0.0208 pu.Ohm;
    b 0.0055 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_7";
    fbus 8;
    from "pp_bus_8";
    tbus 9;
    to "pp_bus_9";
    r 0.00244 pu.Ohm;
    x 0.0305 pu.Ohm;
    b 1.162 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_8";
    fbus 8;
    from "pp_bus_8";
    tbus 5;
    to "pp_bus_5";
    r 0 pu.Ohm;
    x 0.0267 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.985 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_9";
    fbus 9;
    from "pp_bus_9";
    tbus 10;
    to "pp_bus_10";
    r 0.00258 pu.Ohm;
    x 0.0322 pu.Ohm;
    b 1.23 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_10";
    fbus 4;
    from "pp_bus_4";
    tbus 11;
    to "pp_bus_11";
    r 0.0209 pu.Ohm;
    x 0.0688 pu.Ohm;
    b 0.01748 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_11";
    fbus 5;
    from "pp_bus_5";
    tbus 11;
    to "pp_bus_11";
    r 0.0203 pu.Ohm;
    x 0.0682 pu.Ohm;
    b 0.01738 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_12";
    fbus 11;
    from "pp_bus_11";
    tbus 12;
    to "pp_bus_12";
    r 0.00595 pu.Ohm;
    x 0.0196 pu.Ohm;
    b 0.00502 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_13";
    fbus 2;
    from "pp_bus_2";
    tbus 12;
    to "pp_bus_12";
    r 0.0187 pu.Ohm;
    x 0.0616 pu.Ohm;
    b 0.01572 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_14";
    fbus 3;
    from "pp_bus_3";
    tbus 12;
    to "pp_bus_12";
    r 0.0484 pu.Ohm;
    x 0.16 pu.Ohm;
    b 0.0406 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_15";
    fbus 7;
    from "pp_bus_7";
    tbus 12;
    to "pp_bus_12";
    r 0.00862 pu.Ohm;
    x 0.034 pu.Ohm;
    b 0.00874 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_16";
    fbus 11;
    from "pp_bus_11";
    tbus 13;
    to "pp_bus_13";
    r 0.02225 pu.Ohm;
    x 0.0731 pu.Ohm;
    b 0.01876 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_17";
    fbus 12;
    from "pp_bus_12";
    tbus 14;
    to "pp_bus_14";
    r 0.0215 pu.Ohm;
    x 0.0707 pu.Ohm;
    b 0.01816 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_18";
    fbus 13;
    from "pp_bus_13";
    tbus 15;
    to "pp_bus_15";
    r 0.0744 pu.Ohm;
    x 0.2444 pu.Ohm;
    b 0.06268 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_19";
    fbus 14;
    from "pp_bus_14";
    tbus 15;
    to "pp_bus_15";
    r 0.0595 pu.Ohm;
    x 0.195 pu.Ohm;
    b 0.0502 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_20";
    fbus 12;
    from "pp_bus_12";
    tbus 16;
    to "pp_bus_16";
    r 0.0212 pu.Ohm;
    x 0.0834 pu.Ohm;
    b 0.0214 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_21";
    fbus 15;
    from "pp_bus_15";
    tbus 17;
    to "pp_bus_17";
    r 0.0132 pu.Ohm;
    x 0.0437 pu.Ohm;
    b 0.0444 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_22";
    fbus 16;
    from "pp_bus_16";
    tbus 17;
    to "pp_bus_17";
    r 0.0454 pu.Ohm;
    x 0.1801 pu.Ohm;
    b 0.0466 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_23";
    fbus 17;
    from "pp_bus_17";
    tbus 18;
    to "pp_bus_18";
    r 0.0123 pu.Ohm;
    x 0.0505 pu.Ohm;
    b 0.01298 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_24";
    fbus 18;
    from "pp_bus_18";
    tbus 19;
    to "pp_bus_19";
    r 0.01119 pu.Ohm;
    x 0.0493 pu.Ohm;
    b 0.01142 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_25";
    fbus 19;
    from "pp_bus_19";
    tbus 20;
    to "pp_bus_20";
    r 0.0252 pu.Ohm;
    x 0.117 pu.Ohm;
    b 0.0298 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_26";
    fbus 15;
    from "pp_bus_15";
    tbus 19;
    to "pp_bus_19";
    r 0.012 pu.Ohm;
    x 0.0394 pu.Ohm;
    b 0.0101 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_27";
    fbus 20;
    from "pp_bus_20";
    tbus 21;
    to "pp_bus_21";
    r 0.0183 pu.Ohm;
    x 0.0849 pu.Ohm;
    b 0.0216 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_28";
    fbus 21;
    from "pp_bus_21";
    tbus 22;
    to "pp_bus_22";
    r 0.0209 pu.Ohm;
    x 0.097 pu.Ohm;
    b 0.0246 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_29";
    fbus 22;
    from "pp_bus_22";
    tbus 23;
    to "pp_bus_23";
    r 0.0342 pu.Ohm;
    x 0.159 pu.Ohm;
    b 0.0404 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_30";
    fbus 23;
    from "pp_bus_23";
    tbus 24;
    to "pp_bus_24";
    r 0.0135 pu.Ohm;
    x 0.0492 pu.Ohm;
    b 0.0498 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_31";
    fbus 23;
    from "pp_bus_23";
    tbus 25;
    to "pp_bus_25";
    r 0.0156 pu.Ohm;
    x 0.08 pu.Ohm;
    b 0.0864 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_32";
    fbus 26;
    from "pp_bus_26";
    tbus 25;
    to "pp_bus_25";
    r 0 pu.Ohm;
    x 0.0382 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.96 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_33";
    fbus 25;
    from "pp_bus_25";
    tbus 27;
    to "pp_bus_27";
    r 0.0318 pu.Ohm;
    x 0.163 pu.Ohm;
    b 0.1764 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_34";
    fbus 27;
    from "pp_bus_27";
    tbus 28;
    to "pp_bus_28";
    r 0.01913 pu.Ohm;
    x 0.0855 pu.Ohm;
    b 0.0216 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_35";
    fbus 28;
    from "pp_bus_28";
    tbus 29;
    to "pp_bus_29";
    r 0.0237 pu.Ohm;
    x 0.0943 pu.Ohm;
    b 0.0238 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_36";
    fbus 30;
    from "pp_bus_30";
    tbus 17;
    to "pp_bus_17";
    r 0 pu.Ohm;
    x 0.0388 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.96 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_37";
    fbus 8;
    from "pp_bus_8";
    tbus 30;
    to "pp_bus_30";
    r 0.00431 pu.Ohm;
    x 0.0504 pu.Ohm;
    b 0.514 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_38";
    fbus 26;
    from "pp_bus_26";
    tbus 30;
    to "pp_bus_30";
    r 0.00799 pu.Ohm;
    x 0.086 pu.Ohm;
    b 0.908 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_39";
    fbus 17;
    from "pp_bus_17";
    tbus 31;
    to "pp_bus_31";
    r 0.0474 pu.Ohm;
    x 0.1563 pu.Ohm;
    b 0.0399 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_40";
    fbus 29;
    from "pp_bus_29";
    tbus 31;
    to "pp_bus_31";
    r 0.0108 pu.Ohm;
    x 0.0331 pu.Ohm;
    b 0.0083 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_41";
    fbus 23;
    from "pp_bus_23";
    tbus 32;
    to "pp_bus_32";
    r 0.0317 pu.Ohm;
    x 0.1153 pu.Ohm;
    b 0.1173 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_42";
    fbus 31;
    from "pp_bus_31";
    tbus 32;
    to "pp_bus_32";
    r 0.0298 pu.Ohm;
    x 0.0985 pu.Ohm;
    b 0.0251 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_43";
    fbus 27;
    from "pp_bus_27";
    tbus 32;
    to "pp_bus_32";
    r 0.0229 pu.Ohm;
    x 0.0755 pu.Ohm;
    b 0.01926 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_44";
    fbus 15;
    from "pp_bus_15";
    tbus 33;
    to "pp_bus_33";
    r 0.038 pu.Ohm;
    x 0.1244 pu.Ohm;
    b 0.03194 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_45";
    fbus 19;
    from "pp_bus_19";
    tbus 34;
    to "pp_bus_34";
    r 0.0752 pu.Ohm;
    x 0.247 pu.Ohm;
    b 0.0632 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_46";
    fbus 35;
    from "pp_bus_35";
    tbus 36;
    to "pp_bus_36";
    r 0.00224 pu.Ohm;
    x 0.0102 pu.Ohm;
    b 0.00268 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_47";
    fbus 35;
    from "pp_bus_35";
    tbus 37;
    to "pp_bus_37";
    r 0.011 pu.Ohm;
    x 0.0497 pu.Ohm;
    b 0.01318 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_48";
    fbus 33;
    from "pp_bus_33";
    tbus 37;
    to "pp_bus_37";
    r 0.0415 pu.Ohm;
    x 0.142 pu.Ohm;
    b 0.0366 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_49";
    fbus 34;
    from "pp_bus_34";
    tbus 36;
    to "pp_bus_36";
    r 0.00871 pu.Ohm;
    x 0.0268 pu.Ohm;
    b 0.00568 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_50";
    fbus 34;
    from "pp_bus_34";
    tbus 37;
    to "pp_bus_37";
    r 0.00256 pu.Ohm;
    x 0.0094 pu.Ohm;
    b 0.00984 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_51";
    fbus 38;
    from "pp_bus_38";
    tbus 37;
    to "pp_bus_37";
    r 0 pu.Ohm;
    x 0.0375 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.935 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_52";
    fbus 37;
    from "pp_bus_37";
    tbus 39;
    to "pp_bus_39";
    r 0.0321 pu.Ohm;
    x 0.106 pu.Ohm;
    b 0.027 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_53";
    fbus 37;
    from "pp_bus_37";
    tbus 40;
    to "pp_bus_40";
    r 0.0593 pu.Ohm;
    x 0.168 pu.Ohm;
    b 0.042 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_54";
    fbus 30;
    from "pp_bus_30";
    tbus 38;
    to "pp_bus_38";
    r 0.00464 pu.Ohm;
    x 0.054 pu.Ohm;
    b 0.422 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_55";
    fbus 39;
    from "pp_bus_39";
    tbus 40;
    to "pp_bus_40";
    r 0.0184 pu.Ohm;
    x 0.0605 pu.Ohm;
    b 0.01552 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_56";
    fbus 40;
    from "pp_bus_40";
    tbus 41;
    to "pp_bus_41";
    r 0.0145 pu.Ohm;
    x 0.0487 pu.Ohm;
    b 0.01222 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_57";
    fbus 40;
    from "pp_bus_40";
    tbus 42;
    to "pp_bus_42";
    r 0.0555 pu.Ohm;
    x 0.183 pu.Ohm;
    b 0.0466 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_58";
    fbus 41;
    from "pp_bus_41";
    tbus 42;
    to "pp_bus_42";
    r 0.041 pu.Ohm;
    x 0.135 pu.Ohm;
    b 0.0344 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_59";
    fbus 43;
    from "pp_bus_43";
    tbus 44;
    to "pp_bus_44";
    r 0.0608 pu.Ohm;
    x 0.2454 pu.Ohm;
    b 0.06068 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_60";
    fbus 34;
    from "pp_bus_34";
    tbus 43;
    to "pp_bus_43";
    r 0.0413 pu.Ohm;
    x 0.1681 pu.Ohm;
    b 0.04226 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_61";
    fbus 44;
    from "pp_bus_44";
    tbus 45;
    to "pp_bus_45";
    r 0.0224 pu.Ohm;
    x 0.0901 pu.Ohm;
    b 0.0224 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_62";
    fbus 45;
    from "pp_bus_45";
    tbus 46;
    to "pp_bus_46";
    r 0.04 pu.Ohm;
    x 0.1356 pu.Ohm;
    b 0.0332 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_63";
    fbus 46;
    from "pp_bus_46";
    tbus 47;
    to "pp_bus_47";
    r 0.038 pu.Ohm;
    x 0.127 pu.Ohm;
    b 0.0316 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_64";
    fbus 46;
    from "pp_bus_46";
    tbus 48;
    to "pp_bus_48";
    r 0.0601 pu.Ohm;
    x 0.189 pu.Ohm;
    b 0.0472 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_65";
    fbus 47;
    from "pp_bus_47";
    tbus 49;
    to "pp_bus_49";
    r 0.0191 pu.Ohm;
    x 0.0625 pu.Ohm;
    b 0.01604 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_66";
    fbus 42;
    from "pp_bus_42";
    tbus 49;
    to "pp_bus_49";
    r 0.0715 pu.Ohm;
    x 0.323 pu.Ohm;
    b 0.086 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_67";
    fbus 42;
    from "pp_bus_42";
    tbus 49;
    to "pp_bus_49";
    r 0.0715 pu.Ohm;
    x 0.323 pu.Ohm;
    b 0.086 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_68";
    fbus 45;
    from "pp_bus_45";
    tbus 49;
    to "pp_bus_49";
    r 0.0684 pu.Ohm;
    x 0.186 pu.Ohm;
    b 0.0444 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_69";
    fbus 48;
    from "pp_bus_48";
    tbus 49;
    to "pp_bus_49";
    r 0.0179 pu.Ohm;
    x 0.0505 pu.Ohm;
    b 0.01258 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_70";
    fbus 49;
    from "pp_bus_49";
    tbus 50;
    to "pp_bus_50";
    r 0.0267 pu.Ohm;
    x 0.0752 pu.Ohm;
    b 0.01874 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_71";
    fbus 49;
    from "pp_bus_49";
    tbus 51;
    to "pp_bus_51";
    r 0.0486 pu.Ohm;
    x 0.137 pu.Ohm;
    b 0.0342 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_72";
    fbus 51;
    from "pp_bus_51";
    tbus 52;
    to "pp_bus_52";
    r 0.0203 pu.Ohm;
    x 0.0588 pu.Ohm;
    b 0.01396 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_73";
    fbus 52;
    from "pp_bus_52";
    tbus 53;
    to "pp_bus_53";
    r 0.0405 pu.Ohm;
    x 0.1635 pu.Ohm;
    b 0.04058 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_74";
    fbus 53;
    from "pp_bus_53";
    tbus 54;
    to "pp_bus_54";
    r 0.0263 pu.Ohm;
    x 0.122 pu.Ohm;
    b 0.031 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_75";
    fbus 49;
    from "pp_bus_49";
    tbus 54;
    to "pp_bus_54";
    r 0.073 pu.Ohm;
    x 0.289 pu.Ohm;
    b 0.0738 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_76";
    fbus 49;
    from "pp_bus_49";
    tbus 54;
    to "pp_bus_54";
    r 0.0869 pu.Ohm;
    x 0.291 pu.Ohm;
    b 0.073 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_77";
    fbus 54;
    from "pp_bus_54";
    tbus 55;
    to "pp_bus_55";
    r 0.0169 pu.Ohm;
    x 0.0707 pu.Ohm;
    b 0.0202 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_78";
    fbus 54;
    from "pp_bus_54";
    tbus 56;
    to "pp_bus_56";
    r 0.00275 pu.Ohm;
    x 0.00955 pu.Ohm;
    b 0.00732 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_79";
    fbus 55;
    from "pp_bus_55";
    tbus 56;
    to "pp_bus_56";
    r 0.00488 pu.Ohm;
    x 0.0151 pu.Ohm;
    b 0.00374 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_80";
    fbus 56;
    from "pp_bus_56";
    tbus 57;
    to "pp_bus_57";
    r 0.0343 pu.Ohm;
    x 0.0966 pu.Ohm;
    b 0.0242 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_81";
    fbus 50;
    from "pp_bus_50";
    tbus 57;
    to "pp_bus_57";
    r 0.0474 pu.Ohm;
    x 0.134 pu.Ohm;
    b 0.0332 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_82";
    fbus 56;
    from "pp_bus_56";
    tbus 58;
    to "pp_bus_58";
    r 0.0343 pu.Ohm;
    x 0.0966 pu.Ohm;
    b 0.0242 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_83";
    fbus 51;
    from "pp_bus_51";
    tbus 58;
    to "pp_bus_58";
    r 0.0255 pu.Ohm;
    x 0.0719 pu.Ohm;
    b 0.01788 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_84";
    fbus 54;
    from "pp_bus_54";
    tbus 59;
    to "pp_bus_59";
    r 0.0503 pu.Ohm;
    x 0.2293 pu.Ohm;
    b 0.0598 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_85";
    fbus 56;
    from "pp_bus_56";
    tbus 59;
    to "pp_bus_59";
    r 0.0825 pu.Ohm;
    x 0.251 pu.Ohm;
    b 0.0569 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_86";
    fbus 56;
    from "pp_bus_56";
    tbus 59;
    to "pp_bus_59";
    r 0.0803 pu.Ohm;
    x 0.239 pu.Ohm;
    b 0.0536 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_87";
    fbus 55;
    from "pp_bus_55";
    tbus 59;
    to "pp_bus_59";
    r 0.04739 pu.Ohm;
    x 0.2158 pu.Ohm;
    b 0.05646 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_88";
    fbus 59;
    from "pp_bus_59";
    tbus 60;
    to "pp_bus_60";
    r 0.0317 pu.Ohm;
    x 0.145 pu.Ohm;
    b 0.0376 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_89";
    fbus 59;
    from "pp_bus_59";
    tbus 61;
    to "pp_bus_61";
    r 0.0328 pu.Ohm;
    x 0.15 pu.Ohm;
    b 0.0388 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_90";
    fbus 60;
    from "pp_bus_60";
    tbus 61;
    to "pp_bus_61";
    r 0.00264 pu.Ohm;
    x 0.0135 pu.Ohm;
    b 0.01456 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_91";
    fbus 60;
    from "pp_bus_60";
    tbus 62;
    to "pp_bus_62";
    r 0.0123 pu.Ohm;
    x 0.0561 pu.Ohm;
    b 0.01468 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_92";
    fbus 61;
    from "pp_bus_61";
    tbus 62;
    to "pp_bus_62";
    r 0.00824 pu.Ohm;
    x 0.0376 pu.Ohm;
    b 0.0098 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_93";
    fbus 63;
    from "pp_bus_63";
    tbus 59;
    to "pp_bus_59";
    r 0 pu.Ohm;
    x 0.0386 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.96 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_94";
    fbus 63;
    from "pp_bus_63";
    tbus 64;
    to "pp_bus_64";
    r 0.00172 pu.Ohm;
    x 0.02 pu.Ohm;
    b 0.216 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_95";
    fbus 64;
    from "pp_bus_64";
    tbus 61;
    to "pp_bus_61";
    r 0 pu.Ohm;
    x 0.0268 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.985 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_96";
    fbus 38;
    from "pp_bus_38";
    tbus 65;
    to "pp_bus_65";
    r 0.00901 pu.Ohm;
    x 0.0986 pu.Ohm;
    b 1.046 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_97";
    fbus 64;
    from "pp_bus_64";
    tbus 65;
    to "pp_bus_65";
    r 0.00269 pu.Ohm;
    x 0.0302 pu.Ohm;
    b 0.38 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_98";
    fbus 49;
    from "pp_bus_49";
    tbus 66;
    to "pp_bus_66";
    r 0.018 pu.Ohm;
    x 0.0919 pu.Ohm;
    b 0.0248 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_99";
    fbus 49;
    from "pp_bus_49";
    tbus 66;
    to "pp_bus_66";
    r 0.018 pu.Ohm;
    x 0.0919 pu.Ohm;
    b 0.0248 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_100";
    fbus 62;
    from "pp_bus_62";
    tbus 66;
    to "pp_bus_66";
    r 0.0482 pu.Ohm;
    x 0.218 pu.Ohm;
    b 0.0578 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_101";
    fbus 62;
    from "pp_bus_62";
    tbus 67;
    to "pp_bus_67";
    r 0.0258 pu.Ohm;
    x 0.117 pu.Ohm;
    b 0.031 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_102";
    fbus 65;
    from "pp_bus_65";
    tbus 66;
    to "pp_bus_66";
    r 0 pu.Ohm;
    x 0.037 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.935 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_103";
    fbus 66;
    from "pp_bus_66";
    tbus 67;
    to "pp_bus_67";
    r 0.0224 pu.Ohm;
    x 0.1015 pu.Ohm;
    b 0.02682 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_104";
    fbus 65;
    from "pp_bus_65";
    tbus 68;
    to "pp_bus_68";
    r 0.00138 pu.Ohm;
    x 0.016 pu.Ohm;
    b 0.638 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_105";
    fbus 47;
    from "pp_bus_47";
    tbus 69;
    to "pp_bus_69";
    r 0.0844 pu.Ohm;
    x 0.2778 pu.Ohm;
    b 0.07092 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_106";
    fbus 49;
    from "pp_bus_49";
    tbus 69;
    to "pp_bus_69";
    r 0.0985 pu.Ohm;
    x 0.324 pu.Ohm;
    b 0.0828 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_107";
    fbus 68;
    from "pp_bus_68";
    tbus 69;
    to "pp_bus_69";
    r 0 pu.Ohm;
    x 0.037 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.935 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_108";
    fbus 69;
    from "pp_bus_69";
    tbus 70;
    to "pp_bus_70";
    r 0.03 pu.Ohm;
    x 0.127 pu.Ohm;
    b 0.122 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_109";
    fbus 24;
    from "pp_bus_24";
    tbus 70;
    to "pp_bus_70";
    r 0.00221 pu.Ohm;
    x 0.4115 pu.Ohm;
    b 0.10198 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_110";
    fbus 70;
    from "pp_bus_70";
    tbus 71;
    to "pp_bus_71";
    r 0.00882 pu.Ohm;
    x 0.0355 pu.Ohm;
    b 0.00878 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_111";
    fbus 24;
    from "pp_bus_24";
    tbus 72;
    to "pp_bus_72";
    r 0.0488 pu.Ohm;
    x 0.196 pu.Ohm;
    b 0.0488 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_112";
    fbus 71;
    from "pp_bus_71";
    tbus 72;
    to "pp_bus_72";
    r 0.0446 pu.Ohm;
    x 0.18 pu.Ohm;
    b 0.04444 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_113";
    fbus 71;
    from "pp_bus_71";
    tbus 73;
    to "pp_bus_73";
    r 0.00866 pu.Ohm;
    x 0.0454 pu.Ohm;
    b 0.01178 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_114";
    fbus 70;
    from "pp_bus_70";
    tbus 74;
    to "pp_bus_74";
    r 0.0401 pu.Ohm;
    x 0.1323 pu.Ohm;
    b 0.03368 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_115";
    fbus 70;
    from "pp_bus_70";
    tbus 75;
    to "pp_bus_75";
    r 0.0428 pu.Ohm;
    x 0.141 pu.Ohm;
    b 0.036 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_116";
    fbus 69;
    from "pp_bus_69";
    tbus 75;
    to "pp_bus_75";
    r 0.0405 pu.Ohm;
    x 0.122 pu.Ohm;
    b 0.124 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_117";
    fbus 74;
    from "pp_bus_74";
    tbus 75;
    to "pp_bus_75";
    r 0.0123 pu.Ohm;
    x 0.0406 pu.Ohm;
    b 0.01034 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_118";
    fbus 76;
    from "pp_bus_76";
    tbus 77;
    to "pp_bus_77";
    r 0.0444 pu.Ohm;
    x 0.148 pu.Ohm;
    b 0.0368 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_119";
    fbus 69;
    from "pp_bus_69";
    tbus 77;
    to "pp_bus_77";
    r 0.0309 pu.Ohm;
    x 0.101 pu.Ohm;
    b 0.1038 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_120";
    fbus 75;
    from "pp_bus_75";
    tbus 77;
    to "pp_bus_77";
    r 0.0601 pu.Ohm;
    x 0.1999 pu.Ohm;
    b 0.04978 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_121";
    fbus 77;
    from "pp_bus_77";
    tbus 78;
    to "pp_bus_78";
    r 0.00376 pu.Ohm;
    x 0.0124 pu.Ohm;
    b 0.01264 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_122";
    fbus 78;
    from "pp_bus_78";
    tbus 79;
    to "pp_bus_79";
    r 0.00546 pu.Ohm;
    x 0.0244 pu.Ohm;
    b 0.00648 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_123";
    fbus 77;
    from "pp_bus_77";
    tbus 80;
    to "pp_bus_80";
    r 0.017 pu.Ohm;
    x 0.0485 pu.Ohm;
    b 0.0472 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_124";
    fbus 77;
    from "pp_bus_77";
    tbus 80;
    to "pp_bus_80";
    r 0.0294 pu.Ohm;
    x 0.105 pu.Ohm;
    b 0.0228 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_125";
    fbus 79;
    from "pp_bus_79";
    tbus 80;
    to "pp_bus_80";
    r 0.0156 pu.Ohm;
    x 0.0704 pu.Ohm;
    b 0.0187 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_126";
    fbus 68;
    from "pp_bus_68";
    tbus 81;
    to "pp_bus_81";
    r 0.00175 pu.Ohm;
    x 0.0202 pu.Ohm;
    b 0.808 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_127";
    fbus 81;
    from "pp_bus_81";
    tbus 80;
    to "pp_bus_80";
    r 0 pu.Ohm;
    x 0.037 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.935 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_128";
    fbus 77;
    from "pp_bus_77";
    tbus 82;
    to "pp_bus_82";
    r 0.0298 pu.Ohm;
    x 0.0853 pu.Ohm;
    b 0.08174 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_129";
    fbus 82;
    from "pp_bus_82";
    tbus 83;
    to "pp_bus_83";
    r 0.0112 pu.Ohm;
    x 0.03665 pu.Ohm;
    b 0.03796 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_130";
    fbus 83;
    from "pp_bus_83";
    tbus 84;
    to "pp_bus_84";
    r 0.0625 pu.Ohm;
    x 0.132 pu.Ohm;
    b 0.0258 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_131";
    fbus 83;
    from "pp_bus_83";
    tbus 85;
    to "pp_bus_85";
    r 0.043 pu.Ohm;
    x 0.148 pu.Ohm;
    b 0.0348 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_132";
    fbus 84;
    from "pp_bus_84";
    tbus 85;
    to "pp_bus_85";
    r 0.0302 pu.Ohm;
    x 0.0641 pu.Ohm;
    b 0.01234 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_133";
    fbus 85;
    from "pp_bus_85";
    tbus 86;
    to "pp_bus_86";
    r 0.035 pu.Ohm;
    x 0.123 pu.Ohm;
    b 0.0276 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_134";
    fbus 86;
    from "pp_bus_86";
    tbus 87;
    to "pp_bus_87";
    r 0.02828 pu.Ohm;
    x 0.2074 pu.Ohm;
    b 0.0445 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_135";
    fbus 85;
    from "pp_bus_85";
    tbus 88;
    to "pp_bus_88";
    r 0.02 pu.Ohm;
    x 0.102 pu.Ohm;
    b 0.0276 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_136";
    fbus 85;
    from "pp_bus_85";
    tbus 89;
    to "pp_bus_89";
    r 0.0239 pu.Ohm;
    x 0.173 pu.Ohm;
    b 0.047 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_137";
    fbus 88;
    from "pp_bus_88";
    tbus 89;
    to "pp_bus_89";
    r 0.0139 pu.Ohm;
    x 0.0712 pu.Ohm;
    b 0.01934 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_138";
    fbus 89;
    from "pp_bus_89";
    tbus 90;
    to "pp_bus_90";
    r 0.0518 pu.Ohm;
    x 0.188 pu.Ohm;
    b 0.0528 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_139";
    fbus 89;
    from "pp_bus_89";
    tbus 90;
    to "pp_bus_90";
    r 0.0238 pu.Ohm;
    x 0.0997 pu.Ohm;
    b 0.106 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_140";
    fbus 90;
    from "pp_bus_90";
    tbus 91;
    to "pp_bus_91";
    r 0.0254 pu.Ohm;
    x 0.0836 pu.Ohm;
    b 0.0214 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_141";
    fbus 89;
    from "pp_bus_89";
    tbus 92;
    to "pp_bus_92";
    r 0.0099 pu.Ohm;
    x 0.0505 pu.Ohm;
    b 0.0548 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_142";
    fbus 89;
    from "pp_bus_89";
    tbus 92;
    to "pp_bus_92";
    r 0.0393 pu.Ohm;
    x 0.1581 pu.Ohm;
    b 0.0414 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_143";
    fbus 91;
    from "pp_bus_91";
    tbus 92;
    to "pp_bus_92";
    r 0.0387 pu.Ohm;
    x 0.1272 pu.Ohm;
    b 0.03268 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_144";
    fbus 92;
    from "pp_bus_92";
    tbus 93;
    to "pp_bus_93";
    r 0.0258 pu.Ohm;
    x 0.0848 pu.Ohm;
    b 0.0218 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_145";
    fbus 92;
    from "pp_bus_92";
    tbus 94;
    to "pp_bus_94";
    r 0.0481 pu.Ohm;
    x 0.158 pu.Ohm;
    b 0.0406 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_146";
    fbus 93;
    from "pp_bus_93";
    tbus 94;
    to "pp_bus_94";
    r 0.0223 pu.Ohm;
    x 0.0732 pu.Ohm;
    b 0.01876 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_147";
    fbus 94;
    from "pp_bus_94";
    tbus 95;
    to "pp_bus_95";
    r 0.0132 pu.Ohm;
    x 0.0434 pu.Ohm;
    b 0.0111 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_148";
    fbus 80;
    from "pp_bus_80";
    tbus 96;
    to "pp_bus_96";
    r 0.0356 pu.Ohm;
    x 0.182 pu.Ohm;
    b 0.0494 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_149";
    fbus 82;
    from "pp_bus_82";
    tbus 96;
    to "pp_bus_96";
    r 0.0162 pu.Ohm;
    x 0.053 pu.Ohm;
    b 0.0544 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_150";
    fbus 94;
    from "pp_bus_94";
    tbus 96;
    to "pp_bus_96";
    r 0.0269 pu.Ohm;
    x 0.0869 pu.Ohm;
    b 0.023 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_151";
    fbus 80;
    from "pp_bus_80";
    tbus 97;
    to "pp_bus_97";
    r 0.0183 pu.Ohm;
    x 0.0934 pu.Ohm;
    b 0.0254 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_152";
    fbus 80;
    from "pp_bus_80";
    tbus 98;
    to "pp_bus_98";
    r 0.0238 pu.Ohm;
    x 0.108 pu.Ohm;
    b 0.0286 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_153";
    fbus 80;
    from "pp_bus_80";
    tbus 99;
    to "pp_bus_99";
    r 0.0454 pu.Ohm;
    x 0.206 pu.Ohm;
    b 0.0546 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_154";
    fbus 92;
    from "pp_bus_92";
    tbus 100;
    to "pp_bus_100";
    r 0.0648 pu.Ohm;
    x 0.295 pu.Ohm;
    b 0.0472 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_155";
    fbus 94;
    from "pp_bus_94";
    tbus 100;
    to "pp_bus_100";
    r 0.0178 pu.Ohm;
    x 0.058 pu.Ohm;
    b 0.0604 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_156";
    fbus 95;
    from "pp_bus_95";
    tbus 96;
    to "pp_bus_96";
    r 0.0171 pu.Ohm;
    x 0.0547 pu.Ohm;
    b 0.01474 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_157";
    fbus 96;
    from "pp_bus_96";
    tbus 97;
    to "pp_bus_97";
    r 0.0173 pu.Ohm;
    x 0.0885 pu.Ohm;
    b 0.024 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_158";
    fbus 98;
    from "pp_bus_98";
    tbus 100;
    to "pp_bus_100";
    r 0.0397 pu.Ohm;
    x 0.179 pu.Ohm;
    b 0.0476 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_159";
    fbus 99;
    from "pp_bus_99";
    tbus 100;
    to "pp_bus_100";
    r 0.018 pu.Ohm;
    x 0.0813 pu.Ohm;
    b 0.0216 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_160";
    fbus 100;
    from "pp_bus_100";
    tbus 101;
    to "pp_bus_101";
    r 0.0277 pu.Ohm;
    x 0.1262 pu.Ohm;
    b 0.0328 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_161";
    fbus 92;
    from "pp_bus_92";
    tbus 102;
    to "pp_bus_102";
    r 0.0123 pu.Ohm;
    x 0.0559 pu.Ohm;
    b 0.01464 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_162";
    fbus 101;
    from "pp_bus_101";
    tbus 102;
    to "pp_bus_102";
    r 0.0246 pu.Ohm;
    x 0.112 pu.Ohm;
    b 0.0294 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_163";
    fbus 100;
    from "pp_bus_100";
    tbus 103;
    to "pp_bus_103";
    r 0.016 pu.Ohm;
    x 0.0525 pu.Ohm;
    b 0.0536 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_164";
    fbus 100;
    from "pp_bus_100";
    tbus 104;
    to "pp_bus_104";
    r 0.0451 pu.Ohm;
    x 0.204 pu.Ohm;
    b 0.0541 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_165";
    fbus 103;
    from "pp_bus_103";
    tbus 104;
    to "pp_bus_104";
    r 0.0466 pu.Ohm;
    x 0.1584 pu.Ohm;
    b 0.0407 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_166";
    fbus 103;
    from "pp_bus_103";
    tbus 105;
    to "pp_bus_105";
    r 0.0535 pu.Ohm;
    x 0.1625 pu.Ohm;
    b 0.0408 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_167";
    fbus 100;
    from "pp_bus_100";
    tbus 106;
    to "pp_bus_106";
    r 0.0605 pu.Ohm;
    x 0.229 pu.Ohm;
    b 0.062 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_168";
    fbus 104;
    from "pp_bus_104";
    tbus 105;
    to "pp_bus_105";
    r 0.00994 pu.Ohm;
    x 0.0378 pu.Ohm;
    b 0.00986 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_169";
    fbus 105;
    from "pp_bus_105";
    tbus 106;
    to "pp_bus_106";
    r 0.014 pu.Ohm;
    x 0.0547 pu.Ohm;
    b 0.01434 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_170";
    fbus 105;
    from "pp_bus_105";
    tbus 107;
    to "pp_bus_107";
    r 0.053 pu.Ohm;
    x 0.183 pu.Ohm;
    b 0.0472 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_171";
    fbus 105;
    from "pp_bus_105";
    tbus 108;
    to "pp_bus_108";
    r 0.0261 pu.Ohm;
    x 0.0703 pu.Ohm;
    b 0.01844 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_172";
    fbus 106;
    from "pp_bus_106";
    tbus 107;
    to "pp_bus_107";
    r 0.053 pu.Ohm;
    x 0.183 pu.Ohm;
    b 0.0472 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_173";
    fbus 108;
    from "pp_bus_108";
    tbus 109;
    to "pp_bus_109";
    r 0.0105 pu.Ohm;
    x 0.0288 pu.Ohm;
    b 0.0076 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_174";
    fbus 103;
    from "pp_bus_103";
    tbus 110;
    to "pp_bus_110";
    r 0.03906 pu.Ohm;
    x 0.1813 pu.Ohm;
    b 0.0461 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_175";
    fbus 109;
    from "pp_bus_109";
    tbus 110;
    to "pp_bus_110";
    r 0.0278 pu.Ohm;
    x 0.0762 pu.Ohm;
    b 0.0202 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_176";
    fbus 110;
    from "pp_bus_110";
    tbus 111;
    to "pp_bus_111";
    r 0.022 pu.Ohm;
    x 0.0755 pu.Ohm;
    b 0.02 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_177";
    fbus 110;
    from "pp_bus_110";
    tbus 112;
    to "pp_bus_112";
    r 0.0247 pu.Ohm;
    x 0.064 pu.Ohm;
    b 0.062 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_178";
    fbus 17;
    from "pp_bus_17";
    tbus 113;
    to "pp_bus_113";
    r 0.00913 pu.Ohm;
    x 0.0301 pu.Ohm;
    b 0.00768 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_179";
    fbus 32;
    from "pp_bus_32";
    tbus 113;
    to "pp_bus_113";
    r 0.0615 pu.Ohm;
    x 0.203 pu.Ohm;
    b 0.0518 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_180";
    fbus 32;
    from "pp_bus_32";
    tbus 114;
    to "pp_bus_114";
    r 0.0135 pu.Ohm;
    x 0.0612 pu.Ohm;
    b 0.01628 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_181";
    fbus 27;
    from "pp_bus_27";
    tbus 115;
    to "pp_bus_115";
    r 0.0164 pu.Ohm;
    x 0.0741 pu.Ohm;
    b 0.01972 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_182";
    fbus 114;
    from "pp_bus_114";
    tbus 115;
    to "pp_bus_115";
    r 0.0023 pu.Ohm;
    x 0.0104 pu.Ohm;
    b 0.00276 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_183";
    fbus 68;
    from "pp_bus_68";
    tbus 116;
    to "pp_bus_116";
    r 0.00034 pu.Ohm;
    x 0.00405 pu.Ohm;
    b 0.164 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_184";
    fbus 12;
    from "pp_bus_12";
    tbus 117;
    to "pp_bus_117";
    r 0.0329 pu.Ohm;
    x 0.14 pu.Ohm;
    b 0.0358 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_185";
    fbus 75;
    from "pp_bus_75";
    tbus 118;
    to "pp_bus_118";
    r 0.0145 pu.Ohm;
    x 0.0481 pu.Ohm;
    b 0.01198 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch 
{
    name "pp_branch_186";
    fbus 76;
    from "pp_bus_76";
    tbus 118;
    to "pp_bus_118";
    r 0.0164 pu.Ohm;
    x 0.0544 pu.Ohm;
    b 0.01356 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status 1;
    angmin -360 deg;
    angmax 360 deg;
}

//
// gencost
//
object pypower.gencost
{
    name pp_gencost_1;
    parent "pp_gen_1";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_2;
    parent "pp_gen_2";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_3;
    parent "pp_gen_3";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_4;
    parent "pp_gen_4";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_5;
    parent "pp_gen_5";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.0222222,20.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_6;
    parent "pp_gen_6";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.117647,20.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_7;
    parent "pp_gen_7";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_8;
    parent "pp_gen_8";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_9;
    parent "pp_gen_9";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_10;
    parent "pp_gen_10";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_11;
    parent "pp_gen_11";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.0454545,20.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_12;
    parent "pp_gen_12";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.0318471,20.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_13;
    parent "pp_gen_13";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_14;
    parent "pp_gen_14";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "1.42857,20.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_15;
    parent "pp_gen_15";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_16;
    parent "pp_gen_16";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_17;
    parent "pp_gen_17";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_18;
    parent "pp_gen_18";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_19;
    parent "pp_gen_19";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_20;
    parent "pp_gen_20";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.526316,20.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_21;
    parent "pp_gen_21";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.0490196,20.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_22;
    parent "pp_gen_22";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.208333,20.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_23;
    parent "pp_gen_23";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_24;
    parent "pp_gen_24";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_25;
    parent "pp_gen_25";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.0645161,20.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_26;
    parent "pp_gen_26";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.0625,20.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_27;
    parent "pp_gen_27";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_28;
    parent "pp_gen_28";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.0255754,20.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_29;
    parent "pp_gen_29";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.0255102,20.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_30;
    parent "pp_gen_30";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.0193648,20.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_31;
    parent "pp_gen_31";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_32;
    parent "pp_gen_32";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_33;
    parent "pp_gen_33";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_34;
    parent "pp_gen_34";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_35;
    parent "pp_gen_35";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_36;
    parent "pp_gen_36";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_37;
    parent "pp_gen_37";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.0209644,20.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_38;
    parent "pp_gen_38";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_39;
    parent "pp_gen_39";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "2.5,20.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_40;
    parent "pp_gen_40";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.0164745,20.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_41;
    parent "pp_gen_41";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_42;
    parent "pp_gen_42";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_43;
    parent "pp_gen_43";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_44;
    parent "pp_gen_44";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_45;
    parent "pp_gen_45";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.0396825,20.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_46;
    parent "pp_gen_46";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.25,20.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_47;
    parent "pp_gen_47";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_48;
    parent "pp_gen_48";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_49;
    parent "pp_gen_49";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_50;
    parent "pp_gen_50";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_51;
    parent "pp_gen_51";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.277778,20.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_52;
    parent "pp_gen_52";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_53;
    parent "pp_gen_53";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
object pypower.gencost
{
    name pp_gencost_54;
    parent "pp_gen_54";
    model 2;
    startup 0.0;
    shutdown 0.0;
    costs "0.01,40.0,0.0";
}
